Asset,Datetime,Timestamp,Runtime_Seconds,SYS_FaultID,SYS_FaultLvl,SYS_FaultSt,Debug_FaultActiveID,PC_GW1_Md_Req,PC_GW1_HVH2_Permit,PC_GW1_EHV_Cntctr_Req,PC_GW1_P_Req,PC_GW1_V_Req,PC_GW1_Fan_Pct_Req,PC_GW1_ESTOP,PC_GW1_IsoSt_Req,PC_GW1_RC,PC_GW2_Md_Req,PC_GW2_HVH2_Permit,PC_GW2_EHV_Cntctr_Req,PC_GW2_P_Req,PC_GW2_V_Req,PC_GW2_Fan_Pct_Req,PC_GW2_ESTOP,PC_GW2_IsoSt_Req,PC_GW2_RC,Core_St,DiagFltID,INV_Status,DiagFltSt,Core_FCE_st,INVTCPSt,Core_Ign_St,DiagFltLvl,Core_INV_St,Core_PDU_St,Core_UI_St,Ign_MPRDen,Ign_Wakeon,LV_12VBATT_V,Cool_FanSpdA,Cool_FanSpdB,Cool_FanSpdE,T_RADA_IN,T_RADA_OUT,T_RADE_In,T_RADE_OUT,P_H2_SUPPLY,P_H2_TANK,FC_Current,FC_Status,FC_Temperature,FC_Voltage,H2LeakSns1,H2LeakSns2,H2LeakSns3,H2LeakSns4,H2LeakSns5,H2LeakSns6,SYS_EnergyMode_Actv,SYS_Estop_Cmd,SYS_AvgPower_Out,SYS_StateMachine,HVB_Current,HVB_Temperature,HVB_Voltage,HVB_SOC,HVB_SOH,HVB_Status,HVDC_Current,HVDC_Status,HVDC_Temperature,HVDC_Voltage,AC_INVA_PF,SYS_EHV_Closed,SYS_Estop_st,AC_INVA_Status,SYS_LV_Voltage,SYS_Status,AC_INVB_PF,AC_INVB_Status,H2Tank_AvgTemp,H2Tank_FuelCapacity,H2Tank_FuelDensity,H2Tank_FuelRemaining,INV_A_ApparentPower,INV_A_FaultGrp1,INV_A_FaultGrp2,INV_A_FaultGrp3,INV_A_FaultGrp4,INV_A_Status,INV_A_ApparentPower_Calc,INV_A_ActivePower,INV_A_DCVoltAct,INV_A_FanSpd1,INV_A_FanSpd2,INV_A_TempMax,INV_A_LineCurrA,INV_A_LineCurrB,INV_A_LineCurrC,INV_A_PhaseRot,INV_A_GridFreq,INV_A_LineVoltVab,INV_A_LineVoltVbc,INV_A_LineVoltVca,INV_B_ApparentPower,INV_B_FaultGrp1,INV_B_FaultGrp2,INV_B_FaultGrp3,INV_B_FaultGrp4,INV_B_Status,GW1_BDC_Vmeas,GW1_BDC_Iin,GW1_BDC_Iout,GW1_BDC_IoutMin,GW1_BDC_IoutMax,GW1_BDC_RC,GW1_FCS_Vmeas,GW1_FCS_Imeas,GW1_FCS_ILim,GW1_FCS_PAirPmp,GW1_FCS_FuelEmpty,GW1_FCS_RC,GW1_HVB_Vmeas,GW1_HVB_Imeas,GW1_HVB_Soc,GW1_HVB_PChgLim,GW1_HVB_PDchgLim,GW1_HVB_RC,GW1_FCE_Pmeas,GW1_FCE_PChgLim,GW1_FCE_PDchgLim,GW1_FCE_Vmeas,GW1_FCE_Imeas,GW1_Power_RC,GW1_BDC_St,GW1_HVH2_St,GW1_FCS_St,GW1_HVB_St,GW1_FCE_St,GW1_MdFb,GW1_EHV_St,GW1_SmokeDetSt,GW1_EstopDetS,GW1_FCE_FaultID,GW1_FCE_FaultIDSt,GW1_FCE_FaultLvl,GW1_States_RC,GW1_BATT_BATT_DTC_HIGH,GW1_BATT_BATT_DTC_LOW,GW1_BATT_DTC_STORAGE,GW1_BATT_SPECIFY_CODE_SYS,GW1_BATT_ALIVE_COUNTER_560,GW1_BATT_CHECKSUM_560,GW1_FC_DTC_HIGH_BYTE,GW1_FC_DTC_LOW_BYTE,GW1_FC_DTC_FTB,GW1_FC_FTB_USAGE,GW1_FC_DTC_STORAGE_STATUS,GW1_FC_DTC_SYSTEM_DESIGNATOR_BIT,GW1_FC_ALIVE_COUNTER_688,GW1_FC_CHECKSUM_688,GW1_Bat_TMax,GW1_FCS_TMax,GW1_BDC_Tmax,GW1_DV_Iin,GW1_DV_Iout,GW1_DV_Vout,GW1_Air_T1,GW1_FCE_RC,GW1_Air_Press,GW1_ClntFc1_TIn,GW1_ClntFc2_TIn,GW1_ClntFc1_TOut,GW1_ClntFc2_TOut,GW1_ClntFc3_TOut,GW1_ClntFc4_TOut,GW1_DoorBatLtSt,GW1_DoorBatRtSt,GW1_DoorFcLtSt,GW1_DoorFcRtSt,GW1_Quad_RC
MFCG1,2024-06-13 11:55:16.202800274-07:00,1718304916.2028003,25.98080682754517,54.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,53.0,2.0,0.0,14.0,3.0,0.0,2.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,0.5,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(1) HV ON,(0) Open,(1) ON,(0) OFF,38.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.202864170-07:00,1718304916.202864,25.980870485305783,54.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,53.0,2.0,0.0,14.0,3.0,0.0,2.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,0.5,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(1) HV ON,(0) Open,(1) ON,(0) OFF,38.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.203108311-07:00,1718304916.2031083,25.981114864349365,54.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,53.0,2.0,0.0,14.0,3.0,0.0,2.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,0.5,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(1) HV ON,(0) Open,(1) ON,(0) OFF,38.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.203344345-07:00,1718304916.2033443,25.98135089874268,54.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,54.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,0.5,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(1) HV ON,(0) Open,(1) ON,(0) OFF,38.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.204596996-07:00,1718304916.2045968,25.982603311538696,54.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,54.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,0.5,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(1) HV ON,(0) Open,(1) ON,(0) OFF,38.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.204867363-07:00,1718304916.2048671,25.9828736782074,54.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,54.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(1) HV ON,(0) Open,(1) ON,(0) OFF,38.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.205139637-07:00,1718304916.2051396,25.98314619064331,54.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,54.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(1) HV ON,(0) Open,(1) ON,(0) OFF,38.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.205676317-07:00,1718304916.2056763,25.983682870864868,54.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,54.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(1) HV ON,(0) Open,(1) ON,(0) OFF,38.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.205946445-07:00,1718304916.2059464,25.98395299911499,54.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,54.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.212720633-07:00,1718304916.2127206,25.990727186203003,55.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,54.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.212786674-07:00,1718304916.2127867,25.99079322814941,55.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,54.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.213030815-07:00,1718304916.2130308,25.99103736877441,55.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,202.0,54.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.213270903-07:00,1718304916.213271,25.99127745628357,55.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,224.0,55.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.222710848-07:00,1718304916.2227108,26.00071740150452,56.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,224.0,55.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.222777605-07:00,1718304916.2227776,26.000784158706665,56.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,224.0,55.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.223021746-07:00,1718304916.2230215,26.00102806091309,56.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,224.0,55.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,2.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.223259687-07:00,1718304916.2232597,26.00126624107361,56.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,223.0,56.0,2.0,0.0,1.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.232753038-07:00,1718304916.232753,26.010759592056274,57.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,223.0,56.0,2.0,0.0,1.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.232816458-07:00,1718304916.2328165,26.010823011398315,57.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,223.0,56.0,2.0,0.0,1.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.233060598-07:00,1718304916.2330604,26.011066913604736,57.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,223.0,56.0,2.0,0.0,1.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.233294487-07:00,1718304916.2332945,26.01130104064941,57.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,57.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.242835283-07:00,1718304916.2428353,26.02084183692932,58.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,57.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.242901325-07:00,1718304916.242901,26.020907640457157,58.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,57.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.243145227-07:00,1718304916.2431452,26.021151781082157,58.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,57.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.243381500-07:00,1718304916.2433815,26.021388053894043,58.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,58.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.252805471-07:00,1718304916.2528055,26.03081202507019,62.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,58.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.252870083-07:00,1718304916.25287,26.030876636505127,62.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,58.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.253114223-07:00,1718304916.2531142,26.031120777130127,62.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,58.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.253352165-07:00,1718304916.253352,26.03135848045349,62.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,62.0,2.0,0.0,1.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.262787819-07:00,1718304916.2627878,26.040794372558597,63.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,62.0,2.0,0.0,1.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.262852907-07:00,1718304916.262853,26.04085946083069,63.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,62.0,2.0,0.0,1.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.263097048-07:00,1718304916.263097,26.04110360145569,63.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,62.0,2.0,0.0,1.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.263333082-07:00,1718304916.263333,26.041339635849,63.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,63.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.272773743-07:00,1718304916.2727735,26.050780057907104,63.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,63.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.272778034-07:00,1718304916.272778,26.050784587860107,63.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,63.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,26.45,24.3,25.55,25.75,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.273008108-07:00,1718304916.273008,26.05101466178894,63.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,63.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,10.4,8.849999999999994,9.849999999999994,10.0,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.273017883-07:00,1718304916.273018,26.051024436950684,63.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,63.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,10.4,8.849999999999994,9.849999999999994,10.0,0.0,1034.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.273184299-07:00,1718304916.2731843,26.051190853118896,63.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,63.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,10.4,8.849999999999994,9.849999999999994,10.0,0.0,0.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.273256063-07:00,1718304916.273256,26.05126261711121,63.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,64.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,10.4,8.849999999999994,9.849999999999994,10.0,0.0,0.0,0.0,0.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.273426294-07:00,1718304916.2734263,26.051432847976685,63.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,64.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,10.4,8.849999999999994,9.849999999999994,10.0,0.0,0.0,0.0,0.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.273594379-07:00,1718304916.2735944,26.05160093307495,64.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,64.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,10.4,8.849999999999994,9.849999999999994,10.0,0.0,0.0,0.0,0.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.273838520-07:00,1718304916.2738383,26.05184483528137,64.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,64.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,10.4,8.849999999999994,9.849999999999994,10.0,0.0,0.0,0.0,0.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.274082661-07:00,1718304916.2740827,26.05208921432495,64.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,64.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,10.4,8.849999999999994,9.849999999999994,10.0,0.0,0.0,0.0,0.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,2.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.274332762-07:00,1718304916.2743328,26.05233931541443,64.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,64.0,2.0,0.0,0.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,10.4,8.849999999999994,9.849999999999994,10.0,0.0,0.0,0.0,0.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,0.0,2.0,12.45,2.0,0.0,0.0,22.88,95.3,0.15,22.8,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.5,1.7999999999999998,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) OFF,(0) HV OFF,(0) Open,(1) ON,(0) OFF,39.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
