Asset,Datetime,Timestamp,Runtime_Seconds,SYS_FaultID,SYS_FaultLvl,SYS_FaultSt,Debug_FaultActiveID,PC_GW1_Md_Req,PC_GW1_HVH2_Permit,PC_GW1_EHV_Cntctr_Req,PC_GW1_P_Req,PC_GW1_V_Req,PC_GW1_Fan_Pct_Req,PC_GW1_ESTOP,PC_GW1_IsoSt_Req,PC_GW1_RC,PC_GW2_Md_Req,PC_GW2_HVH2_Permit,PC_GW2_EHV_Cntctr_Req,PC_GW2_P_Req,PC_GW2_V_Req,PC_GW2_Fan_Pct_Req,PC_GW2_ESTOP,PC_GW2_IsoSt_Req,PC_GW2_RC,Core_St,DiagFltID,INV_Status,DiagFltSt,Core_FCE_st,INVTCPSt,Core_Ign_St,DiagFltLvl,Core_INV_St,Core_PDU_St,Core_UI_St,Ign_MPRDen,Ign_Wakeon,LV_12VBATT_V,Cool_FanSpdA,Cool_FanSpdB,Cool_FanSpdE,T_RADA_IN,T_RADA_OUT,T_RADE_In,T_RADE_OUT,P_H2_SUPPLY,P_H2_TANK,FC_Current,FC_Status,FC_Temperature,FC_Voltage,H2LeakSns1,H2LeakSns2,H2LeakSns3,H2LeakSns4,H2LeakSns5,H2LeakSns6,SYS_EnergyMode_Actv,SYS_Estop_Cmd,SYS_AvgPower_Out,SYS_StateMachine,HVB_Current,HVB_Temperature,HVB_Voltage,HVB_SOC,HVB_SOH,HVB_Status,HVDC_Current,HVDC_Status,HVDC_Temperature,HVDC_Voltage,AC_INVA_PF,SYS_EHV_Closed,SYS_Estop_st,AC_INVA_Status,SYS_LV_Voltage,SYS_Status,AC_INVB_PF,AC_INVB_Status,H2Tank_AvgTemp,H2Tank_FuelCapacity,H2Tank_FuelDensity,H2Tank_FuelRemaining,INV_A_ApparentPower,INV_A_FaultGrp1,INV_A_FaultGrp2,INV_A_FaultGrp3,INV_A_FaultGrp4,INV_A_Status,INV_A_ApparentPower_Calc,INV_A_ActivePower,INV_A_DCVoltAct,INV_A_FanSpd1,INV_A_FanSpd2,INV_A_TempMax,INV_A_LineCurrA,INV_A_LineCurrB,INV_A_LineCurrC,INV_A_PhaseRot,INV_A_GridFreq,INV_A_LineVoltVab,INV_A_LineVoltVbc,INV_A_LineVoltVca,INV_B_ApparentPower,INV_B_FaultGrp1,INV_B_FaultGrp2,INV_B_FaultGrp3,INV_B_FaultGrp4,INV_B_Status,GW1_BDC_Vmeas,GW1_BDC_Iin,GW1_BDC_Iout,GW1_BDC_IoutMin,GW1_BDC_IoutMax,GW1_BDC_RC,GW1_FCS_Vmeas,GW1_FCS_Imeas,GW1_FCS_ILim,GW1_FCS_PAirPmp,GW1_FCS_FuelEmpty,GW1_FCS_RC,GW1_HVB_Vmeas,GW1_HVB_Imeas,GW1_HVB_Soc,GW1_HVB_PChgLim,GW1_HVB_PDchgLim,GW1_HVB_RC,GW1_FCE_Pmeas,GW1_FCE_PChgLim,GW1_FCE_PDchgLim,GW1_FCE_Vmeas,GW1_FCE_Imeas,GW1_Power_RC,GW1_BDC_St,GW1_HVH2_St,GW1_FCS_St,GW1_HVB_St,GW1_FCE_St,GW1_MdFb,GW1_EHV_St,GW1_SmokeDetSt,GW1_EstopDetS,GW1_FCE_FaultID,GW1_FCE_FaultIDSt,GW1_FCE_FaultLvl,GW1_States_RC,GW1_BATT_BATT_DTC_HIGH,GW1_BATT_BATT_DTC_LOW,GW1_BATT_DTC_STORAGE,GW1_BATT_SPECIFY_CODE_SYS,GW1_BATT_ALIVE_COUNTER_560,GW1_BATT_CHECKSUM_560,GW1_FC_DTC_HIGH_BYTE,GW1_FC_DTC_LOW_BYTE,GW1_FC_DTC_FTB,GW1_FC_FTB_USAGE,GW1_FC_DTC_STORAGE_STATUS,GW1_FC_DTC_SYSTEM_DESIGNATOR_BIT,GW1_FC_ALIVE_COUNTER_688,GW1_FC_CHECKSUM_688,GW1_Bat_TMax,GW1_FCS_TMax,GW1_BDC_Tmax,GW1_DV_Iin,GW1_DV_Iout,GW1_DV_Vout,GW1_Air_T1,GW1_FCE_RC,GW1_Air_Press,GW1_ClntFc1_TIn,GW1_ClntFc2_TIn,GW1_ClntFc1_TOut,GW1_ClntFc2_TOut,GW1_ClntFc3_TOut,GW1_ClntFc4_TOut,GW1_DoorBatLtSt,GW1_DoorBatRtSt,GW1_DoorFcLtSt,GW1_DoorFcRtSt,GW1_Quad_RC
MFCG1,2024-06-13 11:55:16.493411779-07:00,1718304916.4934115,26.27141809463501,90.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,90.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,1.0,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,41.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.502860069-07:00,1718304916.50286,26.280866622924805,91.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,90.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,1.0,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,41.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.502924442-07:00,1718304916.5029244,26.28093099594116,91.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,90.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,1.0,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,41.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.503168583-07:00,1718304916.5031683,26.281174898147583,91.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,90.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,1.0,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,41.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.503402710-07:00,1718304916.5034027,26.28140926361084,91.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,91.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,1.0,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,41.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.504503250-07:00,1718304916.5045033,26.282509803771973,91.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,91.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,41.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.504773617-07:00,1718304916.5047736,26.282780170440677,91.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,91.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,41.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.505045891-07:00,1718304916.505046,26.283052444458008,91.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,91.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,41.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.505582333-07:00,1718304916.5055823,26.283588886260983,91.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,91.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,41.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.505854607-07:00,1718304916.5058546,26.28386116027832,91.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,91.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.512858391-07:00,1718304916.5128584,26.290864944458008,92.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,91.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.512924910-07:00,1718304916.512925,26.290931463241577,92.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,91.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.513169050-07:00,1718304916.513169,26.291175603866577,92.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,91.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.513405085-07:00,1718304916.513405,26.291411638259888,92.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,92.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.522800684-07:00,1718304916.5228007,26.30080723762512,93.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,92.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.522865772-07:00,1718304916.5228655,26.30087208747864,93.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,92.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.523109913-07:00,1718304916.52311,26.301116466522217,93.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,92.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.523348093-07:00,1718304916.523348,26.30135464668274,93.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,93.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.532838821-07:00,1718304916.5328388,26.310845375061035,94.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,93.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.532902718-07:00,1718304916.5329027,26.310909271240234,94.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,93.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.533146620-07:00,1718304916.5331466,26.31115317344665,94.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,93.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.533384800-07:00,1718304916.5333848,26.311391353607178,94.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,94.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.542757034-07:00,1718304916.542757,26.32076358795166,95.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,94.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.542821407-07:00,1718304916.5428214,26.320827960968018,95.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,94.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.543065548-07:00,1718304916.5430655,26.321072101593018,95.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,94.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.543303728-07:00,1718304916.5433035,26.32131004333496,95.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,95.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.552729368-07:00,1718304916.5527291,26.33073568344116,96.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,95.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.552792311-07:00,1718304916.5527923,26.330798864364624,96.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,95.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.553036451-07:00,1718304916.5530365,26.331043004989624,96.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,95.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.553272486-07:00,1718304916.5532725,26.33127903938293,96.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,96.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.562851429-07:00,1718304916.5628514,26.340857982635494,97.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,96.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.562919140-07:00,1718304916.5629191,26.340925693511963,97.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,96.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.563163280-07:00,1718304916.5631633,26.341169834136963,97.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,96.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.563399315-07:00,1718304916.5633993,26.341405868530277,97.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,97.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.572812080-07:00,1718304916.572812,26.350818634033203,97.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,97.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.572815895-07:00,1718304916.572816,26.35082244873047,97.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,97.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.573051929-07:00,1718304916.573052,26.35105848312378,97.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,97.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.573055983-07:00,1718304916.573056,26.351062536239624,97.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,97.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.573227882-07:00,1718304916.573228,26.35123443603516,97.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,97.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.573290110-07:00,1718304916.57329,26.3512966632843,97.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,98.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.573468208-07:00,1718304916.5734682,26.35147476196289,97.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,98.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.573632240-07:00,1718304916.5736322,26.351638793945312,98.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,98.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.573876381-07:00,1718304916.5738764,26.351882934570312,98.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,98.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.574120522-07:00,1718304916.5741203,26.352126836776733,98.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,98.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
MFCG1,2024-06-13 11:55:16.574370623-07:00,1718304916.5743706,26.35237717628479,98.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,98.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,1.6,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,42.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,2.0,8.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,11.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,11.0
