Asset,Datetime,Timestamp,Runtime_Seconds,SYS_FaultID,SYS_FaultLvl,SYS_FaultSt,Debug_FaultActiveID,PC_GW1_Md_Req,PC_GW1_HVH2_Permit,PC_GW1_EHV_Cntctr_Req,PC_GW1_P_Req,PC_GW1_V_Req,PC_GW1_Fan_Pct_Req,PC_GW1_ESTOP,PC_GW1_IsoSt_Req,PC_GW1_RC,PC_GW2_Md_Req,PC_GW2_HVH2_Permit,PC_GW2_EHV_Cntctr_Req,PC_GW2_P_Req,PC_GW2_V_Req,PC_GW2_Fan_Pct_Req,PC_GW2_ESTOP,PC_GW2_IsoSt_Req,PC_GW2_RC,Core_St,DiagFltID,INV_Status,DiagFltSt,Core_FCE_st,INVTCPSt,Core_Ign_St,DiagFltLvl,Core_INV_St,Core_PDU_St,Core_UI_St,Ign_MPRDen,Ign_Wakeon,LV_12VBATT_V,Cool_FanSpdA,Cool_FanSpdB,Cool_FanSpdE,T_RADA_IN,T_RADA_OUT,T_RADE_In,T_RADE_OUT,P_H2_SUPPLY,P_H2_TANK,FC_Current,FC_Status,FC_Temperature,FC_Voltage,H2LeakSns1,H2LeakSns2,H2LeakSns3,H2LeakSns4,H2LeakSns5,H2LeakSns6,SYS_EnergyMode_Actv,SYS_Estop_Cmd,SYS_AvgPower_Out,SYS_StateMachine,HVB_Current,HVB_Temperature,HVB_Voltage,HVB_SOC,HVB_SOH,HVB_Status,HVDC_Current,HVDC_Status,HVDC_Temperature,HVDC_Voltage,AC_INVA_PF,SYS_EHV_Closed,SYS_Estop_st,AC_INVA_Status,SYS_LV_Voltage,SYS_Status,AC_INVB_PF,AC_INVB_Status,H2Tank_AvgTemp,H2Tank_FuelCapacity,H2Tank_FuelDensity,H2Tank_FuelRemaining,INV_A_ApparentPower,INV_A_FaultGrp1,INV_A_FaultGrp2,INV_A_FaultGrp3,INV_A_FaultGrp4,INV_A_Status,INV_A_ApparentPower_Calc,INV_A_ActivePower,INV_A_DCVoltAct,INV_A_FanSpd1,INV_A_FanSpd2,INV_A_TempMax,INV_A_LineCurrA,INV_A_LineCurrB,INV_A_LineCurrC,INV_A_PhaseRot,INV_A_GridFreq,INV_A_LineVoltVab,INV_A_LineVoltVbc,INV_A_LineVoltVca,INV_B_ApparentPower,INV_B_FaultGrp1,INV_B_FaultGrp2,INV_B_FaultGrp3,INV_B_FaultGrp4,INV_B_Status,GW1_BDC_Vmeas,GW1_BDC_Iin,GW1_BDC_Iout,GW1_BDC_IoutMin,GW1_BDC_IoutMax,GW1_BDC_RC,GW1_FCS_Vmeas,GW1_FCS_Imeas,GW1_FCS_ILim,GW1_FCS_PAirPmp,GW1_FCS_FuelEmpty,GW1_FCS_RC,GW1_HVB_Vmeas,GW1_HVB_Imeas,GW1_HVB_Soc,GW1_HVB_PChgLim,GW1_HVB_PDchgLim,GW1_HVB_RC,GW1_FCE_Pmeas,GW1_FCE_PChgLim,GW1_FCE_PDchgLim,GW1_FCE_Vmeas,GW1_FCE_Imeas,GW1_Power_RC,GW1_BDC_St,GW1_HVH2_St,GW1_FCS_St,GW1_HVB_St,GW1_FCE_St,GW1_MdFb,GW1_EHV_St,GW1_SmokeDetSt,GW1_EstopDetS,GW1_FCE_FaultID,GW1_FCE_FaultIDSt,GW1_FCE_FaultLvl,GW1_States_RC,GW1_BATT_BATT_DTC_HIGH,GW1_BATT_BATT_DTC_LOW,GW1_BATT_DTC_STORAGE,GW1_BATT_SPECIFY_CODE_SYS,GW1_BATT_ALIVE_COUNTER_560,GW1_BATT_CHECKSUM_560,GW1_FC_DTC_HIGH_BYTE,GW1_FC_DTC_LOW_BYTE,GW1_FC_DTC_FTB,GW1_FC_FTB_USAGE,GW1_FC_DTC_STORAGE_STATUS,GW1_FC_DTC_SYSTEM_DESIGNATOR_BIT,GW1_FC_ALIVE_COUNTER_688,GW1_FC_CHECKSUM_688,GW1_Bat_TMax,GW1_FCS_TMax,GW1_BDC_Tmax,GW1_DV_Iin,GW1_DV_Iout,GW1_DV_Vout,GW1_Air_T1,GW1_FCE_RC,GW1_Air_Press,GW1_ClntFc1_TIn,GW1_ClntFc2_TIn,GW1_ClntFc1_TOut,GW1_ClntFc2_TOut,GW1_ClntFc3_TOut,GW1_ClntFc4_TOut,GW1_DoorBatLtSt,GW1_DoorBatRtSt,GW1_DoorFcLtSt,GW1_DoorFcRtSt,GW1_Quad_RC
MFCG1,2024-06-13 11:55:17.173693657-07:00,1718304917.1736937,26.95170021057129,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.173937798-07:00,1718304917.1739376,26.95194411277771,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.174181938-07:00,1718304917.174182,26.95218849182129,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.174432039-07:00,1718304917.174432,26.952438592910767,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.174672127-07:00,1718304917.174672,26.952678442001343,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.174912214-07:00,1718304917.1749122,26.95291876792908,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.175160408-07:00,1718304917.1751604,26.95316696166992,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.175370455-07:00,1718304917.1753705,26.95337700843811,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.175694466-07:00,1718304917.1756945,26.95370101928711,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.175942659-07:00,1718304917.1759427,26.953949213027958,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.176188707-07:00,1718304917.1761887,26.954195261001587,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.176438808-07:00,1718304917.1764388,26.954445362091064,190.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.182862997-07:00,1718304917.1828628,26.960869312286377,191.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.182928324-07:00,1718304917.1829283,26.96093487739563,191.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.183172464-07:00,1718304917.1831725,26.96117901802063,191.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,190.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.183410406-07:00,1718304917.1834104,26.961416959762573,191.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,191.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.192915201-07:00,1718304917.1929152,26.97092175483704,192.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,191.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.192979097-07:00,1718304917.192979,26.970985651016235,192.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,191.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.193223238-07:00,1718304917.1932232,26.971229791641235,192.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,191.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.193459272-07:00,1718304917.1934593,26.971465826034542,192.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,192.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.202859640-07:00,1718304917.2028596,26.98086619377136,193.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,192.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.202925920-07:00,1718304917.202926,26.980932474136356,193.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,192.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.203170061-07:00,1718304917.20317,26.981176614761356,193.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,192.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.203406096-07:00,1718304917.203406,26.981412649154663,193.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,193.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.204712868-07:00,1718304917.2047129,26.98271942138672,193.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,193.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.204985142-07:00,1718304917.2049851,26.982991695404053,193.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,193.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.205257416-07:00,1718304917.2052574,26.983263969421387,193.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,193.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.205793858-07:00,1718304917.2057939,26.983800411224365,193.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,193.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.206062317-07:00,1718304917.2060623,26.984068870544437,193.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,193.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.212811708-07:00,1718304917.2128117,26.99081826210022,197.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,193.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.212878466-07:00,1718304917.2128785,26.990885019302368,197.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,193.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.213122606-07:00,1718304917.2131226,26.991129159927368,197.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,193.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.213358641-07:00,1718304917.2133586,26.99136519432068,197.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,197.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.6,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.222870111-07:00,1718304917.22287,27.00087666511536,198.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,197.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.6,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.222937346-07:00,1718304917.222937,27.000943660736084,198.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,197.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.6,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.223181486-07:00,1718304917.2231815,27.001188039779663,198.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,197.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.6,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.223415613-07:00,1718304917.2234156,27.00142216682434,198.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,198.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.232718229-07:00,1718304917.2327182,27.01072478294373,200.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,198.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.232784271-07:00,1718304917.2327843,27.010790824890137,200.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,198.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.233028173-07:00,1718304917.233028,27.01103448867798,200.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,198.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.233264446-07:00,1718304917.2332644,27.011270999908447,200.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,200.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.242740393-07:00,1718304917.2427404,27.02074694633484,201.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,200.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.242803097-07:00,1718304917.242803,27.020809650421143,201.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,200.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.243046999-07:00,1718304917.2430468,27.021053314208984,201.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,200.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.243281126-07:00,1718304917.2432811,27.02128767967224,201.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,201.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.105,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,49.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
