Asset,Datetime,Timestamp,Runtime_Seconds,SYS_FaultID,SYS_FaultLvl,SYS_FaultSt,Debug_FaultActiveID,PC_GW1_Md_Req,PC_GW1_HVH2_Permit,PC_GW1_EHV_Cntctr_Req,PC_GW1_P_Req,PC_GW1_V_Req,PC_GW1_Fan_Pct_Req,PC_GW1_ESTOP,PC_GW1_IsoSt_Req,PC_GW1_RC,PC_GW2_Md_Req,PC_GW2_HVH2_Permit,PC_GW2_EHV_Cntctr_Req,PC_GW2_P_Req,PC_GW2_V_Req,PC_GW2_Fan_Pct_Req,PC_GW2_ESTOP,PC_GW2_IsoSt_Req,PC_GW2_RC,Core_St,DiagFltID,INV_Status,DiagFltSt,Core_FCE_st,INVTCPSt,Core_Ign_St,DiagFltLvl,Core_INV_St,Core_PDU_St,Core_UI_St,Ign_MPRDen,Ign_Wakeon,LV_12VBATT_V,Cool_FanSpdA,Cool_FanSpdB,Cool_FanSpdE,T_RADA_IN,T_RADA_OUT,T_RADE_In,T_RADE_OUT,P_H2_SUPPLY,P_H2_TANK,FC_Current,FC_Status,FC_Temperature,FC_Voltage,H2LeakSns1,H2LeakSns2,H2LeakSns3,H2LeakSns4,H2LeakSns5,H2LeakSns6,SYS_EnergyMode_Actv,SYS_Estop_Cmd,SYS_AvgPower_Out,SYS_StateMachine,HVB_Current,HVB_Temperature,HVB_Voltage,HVB_SOC,HVB_SOH,HVB_Status,HVDC_Current,HVDC_Status,HVDC_Temperature,HVDC_Voltage,AC_INVA_PF,SYS_EHV_Closed,SYS_Estop_st,AC_INVA_Status,SYS_LV_Voltage,SYS_Status,AC_INVB_PF,AC_INVB_Status,H2Tank_AvgTemp,H2Tank_FuelCapacity,H2Tank_FuelDensity,H2Tank_FuelRemaining,INV_A_ApparentPower,INV_A_FaultGrp1,INV_A_FaultGrp2,INV_A_FaultGrp3,INV_A_FaultGrp4,INV_A_Status,INV_A_ApparentPower_Calc,INV_A_ActivePower,INV_A_DCVoltAct,INV_A_FanSpd1,INV_A_FanSpd2,INV_A_TempMax,INV_A_LineCurrA,INV_A_LineCurrB,INV_A_LineCurrC,INV_A_PhaseRot,INV_A_GridFreq,INV_A_LineVoltVab,INV_A_LineVoltVbc,INV_A_LineVoltVca,INV_B_ApparentPower,INV_B_FaultGrp1,INV_B_FaultGrp2,INV_B_FaultGrp3,INV_B_FaultGrp4,INV_B_Status,GW1_BDC_Vmeas,GW1_BDC_Iin,GW1_BDC_Iout,GW1_BDC_IoutMin,GW1_BDC_IoutMax,GW1_BDC_RC,GW1_FCS_Vmeas,GW1_FCS_Imeas,GW1_FCS_ILim,GW1_FCS_PAirPmp,GW1_FCS_FuelEmpty,GW1_FCS_RC,GW1_HVB_Vmeas,GW1_HVB_Imeas,GW1_HVB_Soc,GW1_HVB_PChgLim,GW1_HVB_PDchgLim,GW1_HVB_RC,GW1_FCE_Pmeas,GW1_FCE_PChgLim,GW1_FCE_PDchgLim,GW1_FCE_Vmeas,GW1_FCE_Imeas,GW1_Power_RC,GW1_BDC_St,GW1_HVH2_St,GW1_FCS_St,GW1_HVB_St,GW1_FCE_St,GW1_MdFb,GW1_EHV_St,GW1_SmokeDetSt,GW1_EstopDetS,GW1_FCE_FaultID,GW1_FCE_FaultIDSt,GW1_FCE_FaultLvl,GW1_States_RC,GW1_BATT_BATT_DTC_HIGH,GW1_BATT_BATT_DTC_LOW,GW1_BATT_DTC_STORAGE,GW1_BATT_SPECIFY_CODE_SYS,GW1_BATT_ALIVE_COUNTER_560,GW1_BATT_CHECKSUM_560,GW1_FC_DTC_HIGH_BYTE,GW1_FC_DTC_LOW_BYTE,GW1_FC_DTC_FTB,GW1_FC_FTB_USAGE,GW1_FC_DTC_STORAGE_STATUS,GW1_FC_DTC_SYSTEM_DESIGNATOR_BIT,GW1_FC_ALIVE_COUNTER_688,GW1_FC_CHECKSUM_688,GW1_Bat_TMax,GW1_FCS_TMax,GW1_BDC_Tmax,GW1_DV_Iin,GW1_DV_Iout,GW1_DV_Vout,GW1_Air_T1,GW1_FCE_RC,GW1_Air_Press,GW1_ClntFc1_TIn,GW1_ClntFc2_TIn,GW1_ClntFc1_TOut,GW1_ClntFc2_TOut,GW1_ClntFc3_TOut,GW1_ClntFc4_TOut,GW1_DoorBatLtSt,GW1_DoorBatRtSt,GW1_DoorFcLtSt,GW1_DoorFcRtSt,GW1_Quad_RC
MFCG1,2024-06-13 11:55:17.312874556-07:00,1718304917.3128743,27.09088087081909,218.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,217.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.313118696-07:00,1718304917.3131187,27.09112524986267,218.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,217.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.313354731-07:00,1718304917.3133547,27.09136128425598,218.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,218.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.322737932-07:00,1718304917.322738,27.100744485855103,219.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,218.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.322803497-07:00,1718304917.3228035,27.100810050964355,219.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,218.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.323047638-07:00,1718304917.3230476,27.101054191589355,219.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,218.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.323281527-07:00,1718304917.3232815,27.10128808021545,219.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,219.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.332738161-07:00,1718304917.332738,27.11074447631836,220.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,219.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.332804203-07:00,1718304917.3328042,27.11081075668335,220.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,219.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.333048344-07:00,1718304917.3330483,27.11105489730835,220.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,219.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.333288431-07:00,1718304917.3332884,27.111294984817505,220.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,220.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.342736483-07:00,1718304917.3427365,27.12074303627014,221.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,220.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.342799187-07:00,1718304917.3427992,27.120805740356445,221.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,220.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.343043327-07:00,1718304917.343043,27.121049642562863,221.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,220.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.343279362-07:00,1718304917.3432791,27.121285676956177,221.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,221.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.352736712-07:00,1718304917.3527367,27.130743265151978,222.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,221.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.352802038-07:00,1718304917.352802,27.13080859184265,222.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,221.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.353046179-07:00,1718304917.353046,27.131052494049072,222.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,221.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.353280067-07:00,1718304917.35328,27.13128662109375,222.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,222.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.362768888-07:00,1718304917.362769,27.140775442123413,223.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,222.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.362832785-07:00,1718304917.3628328,27.14083933830261,223.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,222.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.363076925-07:00,1718304917.3630767,27.141083240509037,223.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,222.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.363312960-07:00,1718304917.3633127,27.141319274902344,223.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,223.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.372795582-07:00,1718304917.3727956,27.15080213546753,223.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,223.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.372799158-07:00,1718304917.3727992,27.150805711746216,223.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,223.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.373035192-07:00,1718304917.3730352,27.151041746139526,223.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,223.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.373039722-07:00,1718304917.3730395,27.15104603767395,223.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,223.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.373211384-07:00,1718304917.3732111,27.151217699050903,223.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,223.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.373279810-07:00,1718304917.3732798,27.151286363601685,223.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.373451471-07:00,1718304917.3734515,27.15145802497864,223.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.373619556-07:00,1718304917.3736196,27.151626110076904,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.373863697-07:00,1718304917.3738637,27.151870250701904,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.374107838-07:00,1718304917.3741078,27.152114391326904,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.374357939-07:00,1718304917.374358,27.152364492416385,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.374598026-07:00,1718304917.374598,27.152604579925537,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.48,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.374838114-07:00,1718304917.374838,27.15284466743469,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.375086069-07:00,1718304917.375086,27.15309262275696,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.375296354-07:00,1718304917.3752964,27.15330290794373,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.375538349-07:00,1718304917.3755383,27.153544902801517,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.375786543-07:00,1718304917.3757863,27.15379285812378,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.376034498-07:00,1718304917.3760345,27.154041051864624,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.376284599-07:00,1718304917.3762844,27.15429091453552,224.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.382810831-07:00,1718304917.3828108,27.16081738471985,225.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.382874489-07:00,1718304917.3828745,27.16088104248047,225.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
MFCG1,2024-06-13 11:55:17.383118391-07:00,1718304917.3831184,27.16112494468689,225.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,224.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-1.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.2,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.0,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,53.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,3.0,7.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,12.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,12.0
