Asset,Datetime,Timestamp,Runtime_Seconds,SYS_FaultID,SYS_FaultLvl,SYS_FaultSt,Debug_FaultActiveID,PC_GW1_Md_Req,PC_GW1_HVH2_Permit,PC_GW1_EHV_Cntctr_Req,PC_GW1_P_Req,PC_GW1_V_Req,PC_GW1_Fan_Pct_Req,PC_GW1_ESTOP,PC_GW1_IsoSt_Req,PC_GW1_RC,PC_GW2_Md_Req,PC_GW2_HVH2_Permit,PC_GW2_EHV_Cntctr_Req,PC_GW2_P_Req,PC_GW2_V_Req,PC_GW2_Fan_Pct_Req,PC_GW2_ESTOP,PC_GW2_IsoSt_Req,PC_GW2_RC,Core_St,DiagFltID,INV_Status,DiagFltSt,Core_FCE_st,INVTCPSt,Core_Ign_St,DiagFltLvl,Core_INV_St,Core_PDU_St,Core_UI_St,Ign_MPRDen,Ign_Wakeon,LV_12VBATT_V,Cool_FanSpdA,Cool_FanSpdB,Cool_FanSpdE,T_RADA_IN,T_RADA_OUT,T_RADE_In,T_RADE_OUT,P_H2_SUPPLY,P_H2_TANK,FC_Current,FC_Status,FC_Temperature,FC_Voltage,H2LeakSns1,H2LeakSns2,H2LeakSns3,H2LeakSns4,H2LeakSns5,H2LeakSns6,SYS_EnergyMode_Actv,SYS_Estop_Cmd,SYS_AvgPower_Out,SYS_StateMachine,HVB_Current,HVB_Temperature,HVB_Voltage,HVB_SOC,HVB_SOH,HVB_Status,HVDC_Current,HVDC_Status,HVDC_Temperature,HVDC_Voltage,AC_INVA_PF,SYS_EHV_Closed,SYS_Estop_st,AC_INVA_Status,SYS_LV_Voltage,SYS_Status,AC_INVB_PF,AC_INVB_Status,H2Tank_AvgTemp,H2Tank_FuelCapacity,H2Tank_FuelDensity,H2Tank_FuelRemaining,INV_A_ApparentPower,INV_A_FaultGrp1,INV_A_FaultGrp2,INV_A_FaultGrp3,INV_A_FaultGrp4,INV_A_Status,INV_A_ApparentPower_Calc,INV_A_ActivePower,INV_A_DCVoltAct,INV_A_FanSpd1,INV_A_FanSpd2,INV_A_TempMax,INV_A_LineCurrA,INV_A_LineCurrB,INV_A_LineCurrC,INV_A_PhaseRot,INV_A_GridFreq,INV_A_LineVoltVab,INV_A_LineVoltVbc,INV_A_LineVoltVca,INV_B_ApparentPower,INV_B_FaultGrp1,INV_B_FaultGrp2,INV_B_FaultGrp3,INV_B_FaultGrp4,INV_B_Status,GW1_BDC_Vmeas,GW1_BDC_Iin,GW1_BDC_Iout,GW1_BDC_IoutMin,GW1_BDC_IoutMax,GW1_BDC_RC,GW1_FCS_Vmeas,GW1_FCS_Imeas,GW1_FCS_ILim,GW1_FCS_PAirPmp,GW1_FCS_FuelEmpty,GW1_FCS_RC,GW1_HVB_Vmeas,GW1_HVB_Imeas,GW1_HVB_Soc,GW1_HVB_PChgLim,GW1_HVB_PDchgLim,GW1_HVB_RC,GW1_FCE_Pmeas,GW1_FCE_PChgLim,GW1_FCE_PDchgLim,GW1_FCE_Vmeas,GW1_FCE_Imeas,GW1_Power_RC,GW1_BDC_St,GW1_HVH2_St,GW1_FCS_St,GW1_HVB_St,GW1_FCE_St,GW1_MdFb,GW1_EHV_St,GW1_SmokeDetSt,GW1_EstopDetS,GW1_FCE_FaultID,GW1_FCE_FaultIDSt,GW1_FCE_FaultLvl,GW1_States_RC,GW1_BATT_BATT_DTC_HIGH,GW1_BATT_BATT_DTC_LOW,GW1_BATT_DTC_STORAGE,GW1_BATT_SPECIFY_CODE_SYS,GW1_BATT_ALIVE_COUNTER_560,GW1_BATT_CHECKSUM_560,GW1_FC_DTC_HIGH_BYTE,GW1_FC_DTC_LOW_BYTE,GW1_FC_DTC_FTB,GW1_FC_FTB_USAGE,GW1_FC_DTC_STORAGE_STATUS,GW1_FC_DTC_SYSTEM_DESIGNATOR_BIT,GW1_FC_ALIVE_COUNTER_688,GW1_FC_CHECKSUM_688,GW1_Bat_TMax,GW1_FCS_TMax,GW1_BDC_Tmax,GW1_DV_Iin,GW1_DV_Iout,GW1_DV_Vout,GW1_Air_T1,GW1_FCE_RC,GW1_Air_Press,GW1_ClntFc1_TIn,GW1_ClntFc2_TIn,GW1_ClntFc1_TOut,GW1_ClntFc2_TOut,GW1_ClntFc3_TOut,GW1_ClntFc4_TOut,GW1_DoorBatLtSt,GW1_DoorBatRtSt,GW1_DoorFcLtSt,GW1_DoorFcRtSt,GW1_Quad_RC
MFCG1,2024-06-13 11:55:18.742949247-07:00,1718304918.7429492,28.52095580101013,172.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,171.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.743597507-07:00,1718304918.7435975,28.52160406112671,172.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,171.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.743833542-07:00,1718304918.7438335,28.52184009552002,172.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,172.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.752835751-07:00,1718304918.7528355,28.53084206581116,173.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,172.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.752902031-07:00,1718304918.752902,28.530908584594727,173.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,172.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.753146172-07:00,1718304918.753146,28.531152486801147,173.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,172.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.753380299-07:00,1718304918.7533803,28.531386852264404,173.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,173.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.762749910-07:00,1718304918.76275,28.54075646400452,174.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,173.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.762816906-07:00,1718304918.762817,28.540823459625244,174.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,173.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.763061047-07:00,1718304918.763061,28.541067600250244,174.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,173.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.763599157-07:00,1718304918.7635992,28.54160571098328,174.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,174.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.772815704-07:00,1718304918.7728157,28.550822257995605,174.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,174.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.772822142-07:00,1718304918.772822,28.550828456878666,174.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,174.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.773058176-07:00,1718304918.773058,28.551064491271973,174.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,174.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.773059845-07:00,1718304918.7730598,28.551066398620605,174.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,174.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.773234367-07:00,1718304918.7732344,28.551240921020508,174.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,174.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.773293972-07:00,1718304918.773294,28.551300525665283,174.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.773474455-07:00,1718304918.7734745,28.551481008529663,174.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.773640633-07:00,1718304918.7736406,28.551647186279297,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.773884535-07:00,1718304918.7738843,28.55189085006714,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.774128675-07:00,1718304918.7741287,28.55213522911072,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.774378777-07:00,1718304918.7743788,28.552385330200195,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.774618864-07:00,1718304918.7746189,28.55262541770935,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.774858952-07:00,1718304918.7748587,28.552865266799927,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.775107145-07:00,1718304918.7751071,28.55311369895935,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.775317192-07:00,1718304918.7753172,28.55332374572754,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.775561333-07:00,1718304918.775561,28.55356764793396,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.775809526-07:00,1718304918.7758095,28.553816080093384,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,1.7999999999999998,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.776053667-07:00,1718304918.7760537,28.554060220718384,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.776303768-07:00,1718304918.7763035,28.55431008338928,175.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.782787800-07:00,1718304918.7827878,28.560794353485107,176.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.782852650-07:00,1718304918.7828526,28.560859203338623,176.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.783096790-07:00,1718304918.7830968,28.561103343963623,176.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,175.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.783660889-07:00,1718304918.783661,28.561667442321777,176.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,176.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.792900085-07:00,1718304918.7929,28.57090663909912,177.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,176.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.792963505-07:00,1718304918.7929635,28.57097005844116,177.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,176.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.793207407-07:00,1718304918.7932074,28.571213960647583,177.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,176.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.793441534-07:00,1718304918.7934415,28.57144808769226,177.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,177.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.802748442-07:00,1718304918.8027484,28.58075499534607,180.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,177.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.802812338-07:00,1718304918.8028123,28.58081889152527,180.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,177.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.803056479-07:00,1718304918.8030565,28.58106303215027,180.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,177.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.803296566-07:00,1718304918.8032963,28.581302881240845,180.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,180.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.804941177-07:00,1718304918.8049412,28.582947731018063,180.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,180.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
MFCG1,2024-06-13 11:55:18.805215359-07:00,1718304918.8052151,28.58322167396545,180.0,3.0,0.0,162.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,180.0,2.0,0.0,16.0,3.0,0.0,3.0,4.0,0.0,8.0,1.0,1.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-5.6000000000000005,0.0,0.0,27.65,0.6,0.6,0.3,0.0,0.0,2.1,1.5,1.7999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.0,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,3.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,172.0,0.0,0.0,1.0,0.0,0.0,10.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,13.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,13.0
