Asset,Datetime,Timestamp,Runtime_Seconds,SYS_FaultID,SYS_FaultLvl,SYS_FaultSt,Debug_FaultActiveID,PC_GW1_Md_Req,PC_GW1_HVH2_Permit,PC_GW1_EHV_Cntctr_Req,PC_GW1_P_Req,PC_GW1_V_Req,PC_GW1_Fan_Pct_Req,PC_GW1_ESTOP,PC_GW1_IsoSt_Req,PC_GW1_RC,PC_GW2_Md_Req,PC_GW2_HVH2_Permit,PC_GW2_EHV_Cntctr_Req,PC_GW2_P_Req,PC_GW2_V_Req,PC_GW2_Fan_Pct_Req,PC_GW2_ESTOP,PC_GW2_IsoSt_Req,PC_GW2_RC,Core_St,DiagFltID,INV_Status,DiagFltSt,Core_FCE_st,INVTCPSt,Core_Ign_St,DiagFltLvl,Core_INV_St,Core_PDU_St,Core_UI_St,Ign_MPRDen,Ign_Wakeon,LV_12VBATT_V,Cool_FanSpdA,Cool_FanSpdB,Cool_FanSpdE,T_RADA_IN,T_RADA_OUT,T_RADE_In,T_RADE_OUT,P_H2_SUPPLY,P_H2_TANK,FC_Current,FC_Status,FC_Temperature,FC_Voltage,H2LeakSns1,H2LeakSns2,H2LeakSns3,H2LeakSns4,H2LeakSns5,H2LeakSns6,SYS_EnergyMode_Actv,SYS_Estop_Cmd,SYS_AvgPower_Out,SYS_StateMachine,HVB_Current,HVB_Temperature,HVB_Voltage,HVB_SOC,HVB_SOH,HVB_Status,HVDC_Current,HVDC_Status,HVDC_Temperature,HVDC_Voltage,AC_INVA_PF,SYS_EHV_Closed,SYS_Estop_st,AC_INVA_Status,SYS_LV_Voltage,SYS_Status,AC_INVB_PF,AC_INVB_Status,H2Tank_AvgTemp,H2Tank_FuelCapacity,H2Tank_FuelDensity,H2Tank_FuelRemaining,INV_A_ApparentPower,INV_A_FaultGrp1,INV_A_FaultGrp2,INV_A_FaultGrp3,INV_A_FaultGrp4,INV_A_Status,INV_A_ApparentPower_Calc,INV_A_ActivePower,INV_A_DCVoltAct,INV_A_FanSpd1,INV_A_FanSpd2,INV_A_TempMax,INV_A_LineCurrA,INV_A_LineCurrB,INV_A_LineCurrC,INV_A_PhaseRot,INV_A_GridFreq,INV_A_LineVoltVab,INV_A_LineVoltVbc,INV_A_LineVoltVca,INV_B_ApparentPower,INV_B_FaultGrp1,INV_B_FaultGrp2,INV_B_FaultGrp3,INV_B_FaultGrp4,INV_B_Status,GW1_BDC_Vmeas,GW1_BDC_Iin,GW1_BDC_Iout,GW1_BDC_IoutMin,GW1_BDC_IoutMax,GW1_BDC_RC,GW1_FCS_Vmeas,GW1_FCS_Imeas,GW1_FCS_ILim,GW1_FCS_PAirPmp,GW1_FCS_FuelEmpty,GW1_FCS_RC,GW1_HVB_Vmeas,GW1_HVB_Imeas,GW1_HVB_Soc,GW1_HVB_PChgLim,GW1_HVB_PDchgLim,GW1_HVB_RC,GW1_FCE_Pmeas,GW1_FCE_PChgLim,GW1_FCE_PDchgLim,GW1_FCE_Vmeas,GW1_FCE_Imeas,GW1_Power_RC,GW1_BDC_St,GW1_HVH2_St,GW1_FCS_St,GW1_HVB_St,GW1_FCE_St,GW1_MdFb,GW1_EHV_St,GW1_SmokeDetSt,GW1_EstopDetS,GW1_FCE_FaultID,GW1_FCE_FaultIDSt,GW1_FCE_FaultLvl,GW1_States_RC,GW1_BATT_BATT_DTC_HIGH,GW1_BATT_BATT_DTC_LOW,GW1_BATT_DTC_STORAGE,GW1_BATT_SPECIFY_CODE_SYS,GW1_BATT_ALIVE_COUNTER_560,GW1_BATT_CHECKSUM_560,GW1_FC_DTC_HIGH_BYTE,GW1_FC_DTC_LOW_BYTE,GW1_FC_DTC_FTB,GW1_FC_FTB_USAGE,GW1_FC_DTC_STORAGE_STATUS,GW1_FC_DTC_SYSTEM_DESIGNATOR_BIT,GW1_FC_ALIVE_COUNTER_688,GW1_FC_CHECKSUM_688,GW1_Bat_TMax,GW1_FCS_TMax,GW1_BDC_Tmax,GW1_DV_Iin,GW1_DV_Iout,GW1_DV_Vout,GW1_Air_T1,GW1_FCE_RC,GW1_Air_Press,GW1_ClntFc1_TIn,GW1_ClntFc2_TIn,GW1_ClntFc1_TOut,GW1_ClntFc2_TOut,GW1_ClntFc3_TOut,GW1_ClntFc4_TOut,GW1_DoorBatLtSt,GW1_DoorBatRtSt,GW1_DoorFcLtSt,GW1_DoorFcRtSt,GW1_Quad_RC
MFCG1,2024-06-13 11:55:19.343125105-07:00,1718304919.343125,29.12113165855408,21.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,20.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.343357086-07:00,1718304919.343357,29.121363639831543,21.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,21.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.352841139-07:00,1718304919.3528411,29.130847692489624,22.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,21.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.352901936-07:00,1718304919.352902,29.13090848922729,22.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,21.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.353145838-07:00,1718304919.3531458,29.13115239143372,22.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,21.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.353379965-07:00,1718304919.35338,29.131386518478397,22.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,22.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.362749577-07:00,1718304919.3627496,29.140756130218502,23.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,22.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.362810612-07:00,1718304919.3628106,29.14081716537476,23.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,22.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.363054752-07:00,1718304919.3630548,29.14106130599976,23.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,22.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.363286972-07:00,1718304919.3632867,29.14129328727722,23.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,23.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.6,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.372833490-07:00,1718304919.3728335,29.150840044021606,23.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,23.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.6,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.372837782-07:00,1718304919.3728375,29.15084409713745,23.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,23.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.6,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.373073816-07:00,1718304919.3730738,29.15108036994934,23.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,23.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.6,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.373077631-07:00,1718304919.3730776,29.151084184646606,23.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,23.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.6,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.373250008-07:00,1718304919.37325,29.151256561279297,23.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,23.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.6,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.373311758-07:00,1718304919.3733115,29.151318073272705,23.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,0.5,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.373490095-07:00,1718304919.37349,29.15149664878845,23.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.373660088-07:00,1718304919.37366,29.15166664123535,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.373904228-07:00,1718304919.3739042,29.15191078186035,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.374148369-07:00,1718304919.3741484,29.15215492248535,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.374398470-07:00,1718304919.3743985,29.15240502357483,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.374638557-07:00,1718304919.3746383,29.152644872665405,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.465,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.374878645-07:00,1718304919.3748786,29.15288519859314,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.375126839-07:00,1718304919.3751268,29.153133392333984,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.375336885-07:00,1718304919.375337,29.153343439102173,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.375578880-07:00,1718304919.3755789,29.15358543395996,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.375827074-07:00,1718304919.375827,29.15383362770081,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.376071215-07:00,1718304919.3760712,29.15407776832581,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.376321316-07:00,1718304919.3763213,29.154327869415283,26.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.382779598-07:00,1718304919.3827796,29.160786151885983,27.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.382838249-07:00,1718304919.3828382,29.160844802856445,27.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.383082390-07:00,1718304919.3830824,29.161088943481445,27.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,26.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.383314371-07:00,1718304919.3833144,29.16132092475891,27.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,27.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.392879725-07:00,1718304919.3928795,29.170886039733887,28.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,27.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.392943144-07:00,1718304919.3929431,29.170949697494507,28.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,27.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.393187284-07:00,1718304919.3931873,29.171193838119507,28.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,27.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.393421412-07:00,1718304919.3934214,29.171427965164185,28.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,28.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.402827978-07:00,1718304919.402828,29.180834531784058,29.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,28.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.402891874-07:00,1718304919.4028919,29.180898427963257,29.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,28.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.403136015-07:00,1718304919.403136,29.181142568588257,29.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,28.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.403370142-07:00,1718304919.40337,29.181376457214355,29.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,29.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.405046940-07:00,1718304919.4050467,29.183053255081177,29.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,29.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.405317068-07:00,1718304919.405317,29.18332362174988,29.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,29.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.11,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.405589342-07:00,1718304919.405589,29.183595657348636,29.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,29.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.11,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.406126022-07:00,1718304919.406126,29.18413257598877,29.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,29.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.11,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,20.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
MFCG1,2024-06-13 11:55:19.406394243-07:00,1718304919.4063942,29.18440079689026,29.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,29.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,-9.6,0.4,0.0,27.65,0.6,0.6,0.6,0.0,0.0,2.1,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.11,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(0) OFF,21.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0,17.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,14.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,14.0
