Asset,Datetime,Timestamp,Runtime_Seconds,SYS_FaultID,SYS_FaultLvl,SYS_FaultSt,Debug_FaultActiveID,PC_GW1_Md_Req,PC_GW1_HVH2_Permit,PC_GW1_EHV_Cntctr_Req,PC_GW1_P_Req,PC_GW1_V_Req,PC_GW1_Fan_Pct_Req,PC_GW1_ESTOP,PC_GW1_IsoSt_Req,PC_GW1_RC,PC_GW2_Md_Req,PC_GW2_HVH2_Permit,PC_GW2_EHV_Cntctr_Req,PC_GW2_P_Req,PC_GW2_V_Req,PC_GW2_Fan_Pct_Req,PC_GW2_ESTOP,PC_GW2_IsoSt_Req,PC_GW2_RC,Core_St,DiagFltID,INV_Status,DiagFltSt,Core_FCE_st,INVTCPSt,Core_Ign_St,DiagFltLvl,Core_INV_St,Core_PDU_St,Core_UI_St,Ign_MPRDen,Ign_Wakeon,LV_12VBATT_V,Cool_FanSpdA,Cool_FanSpdB,Cool_FanSpdE,T_RADA_IN,T_RADA_OUT,T_RADE_In,T_RADE_OUT,P_H2_SUPPLY,P_H2_TANK,FC_Current,FC_Status,FC_Temperature,FC_Voltage,H2LeakSns1,H2LeakSns2,H2LeakSns3,H2LeakSns4,H2LeakSns5,H2LeakSns6,SYS_EnergyMode_Actv,SYS_Estop_Cmd,SYS_AvgPower_Out,SYS_StateMachine,HVB_Current,HVB_Temperature,HVB_Voltage,HVB_SOC,HVB_SOH,HVB_Status,HVDC_Current,HVDC_Status,HVDC_Temperature,HVDC_Voltage,AC_INVA_PF,SYS_EHV_Closed,SYS_Estop_st,AC_INVA_Status,SYS_LV_Voltage,SYS_Status,AC_INVB_PF,AC_INVB_Status,H2Tank_AvgTemp,H2Tank_FuelCapacity,H2Tank_FuelDensity,H2Tank_FuelRemaining,INV_A_ApparentPower,INV_A_FaultGrp1,INV_A_FaultGrp2,INV_A_FaultGrp3,INV_A_FaultGrp4,INV_A_Status,INV_A_ApparentPower_Calc,INV_A_ActivePower,INV_A_DCVoltAct,INV_A_FanSpd1,INV_A_FanSpd2,INV_A_TempMax,INV_A_LineCurrA,INV_A_LineCurrB,INV_A_LineCurrC,INV_A_PhaseRot,INV_A_GridFreq,INV_A_LineVoltVab,INV_A_LineVoltVbc,INV_A_LineVoltVca,INV_B_ApparentPower,INV_B_FaultGrp1,INV_B_FaultGrp2,INV_B_FaultGrp3,INV_B_FaultGrp4,INV_B_Status,GW1_BDC_Vmeas,GW1_BDC_Iin,GW1_BDC_Iout,GW1_BDC_IoutMin,GW1_BDC_IoutMax,GW1_BDC_RC,GW1_FCS_Vmeas,GW1_FCS_Imeas,GW1_FCS_ILim,GW1_FCS_PAirPmp,GW1_FCS_FuelEmpty,GW1_FCS_RC,GW1_HVB_Vmeas,GW1_HVB_Imeas,GW1_HVB_Soc,GW1_HVB_PChgLim,GW1_HVB_PDchgLim,GW1_HVB_RC,GW1_FCE_Pmeas,GW1_FCE_PChgLim,GW1_FCE_PDchgLim,GW1_FCE_Vmeas,GW1_FCE_Imeas,GW1_Power_RC,GW1_BDC_St,GW1_HVH2_St,GW1_FCS_St,GW1_HVB_St,GW1_FCE_St,GW1_MdFb,GW1_EHV_St,GW1_SmokeDetSt,GW1_EstopDetS,GW1_FCE_FaultID,GW1_FCE_FaultIDSt,GW1_FCE_FaultLvl,GW1_States_RC,GW1_BATT_BATT_DTC_HIGH,GW1_BATT_BATT_DTC_LOW,GW1_BATT_DTC_STORAGE,GW1_BATT_SPECIFY_CODE_SYS,GW1_BATT_ALIVE_COUNTER_560,GW1_BATT_CHECKSUM_560,GW1_FC_DTC_HIGH_BYTE,GW1_FC_DTC_LOW_BYTE,GW1_FC_DTC_FTB,GW1_FC_FTB_USAGE,GW1_FC_DTC_STORAGE_STATUS,GW1_FC_DTC_SYSTEM_DESIGNATOR_BIT,GW1_FC_ALIVE_COUNTER_688,GW1_FC_CHECKSUM_688,GW1_Bat_TMax,GW1_FCS_TMax,GW1_BDC_Tmax,GW1_DV_Iin,GW1_DV_Iout,GW1_DV_Vout,GW1_Air_T1,GW1_FCE_RC,GW1_Air_Press,GW1_ClntFc1_TIn,GW1_ClntFc2_TIn,GW1_ClntFc1_TOut,GW1_ClntFc2_TOut,GW1_ClntFc3_TOut,GW1_ClntFc4_TOut,GW1_DoorBatLtSt,GW1_DoorBatRtSt,GW1_DoorFcLtSt,GW1_DoorFcRtSt,GW1_Quad_RC
MFCG1,2024-06-13 11:55:24.306838512-07:00,1718304924.3068385,34.08484506607056,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,12.0,1.0,0.0,0.0,-20.0,0.0,12.0,0.0,0.0,0.0,0.0,0.0,12.0,0.0,0.0,0.0,12.0,-0.0699999999999931,12.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,20.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.307104826-07:00,1718304924.3071048,34.08511137962341,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,12.0,1.0,0.0,0.0,-20.0,0.0,12.0,0.0,0.0,0.0,0.0,0.0,12.0,0.0,0.0,0.0,12.0,-0.0699999999999931,12.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,21.0,0.0,(3) Faulted,12.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.405766726-07:00,1718304924.4057667,34.18377327919006,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,1.0,0.0,0.0,-20.0,0.0,12.0,0.0,0.0,0.0,0.0,0.0,12.0,0.0,0.0,0.0,12.0,-0.0699999999999931,12.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,21.0,0.0,(3) Faulted,12.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.406039-07:00,1718304924.406039,34.1840455532074,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,1.0,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,12.0,0.0,0.0,0.0,12.0,-0.0699999999999931,12.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,21.0,0.0,(3) Faulted,12.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.406311274-07:00,1718304924.4063113,34.18431782722473,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,1.0,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,12.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,21.0,0.0,(3) Faulted,12.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.406855822-07:00,1718304924.4068558,34.1848623752594,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,1.0,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,21.0,0.0,(3) Faulted,12.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.407142162-07:00,1718304924.407142,34.18514847755432,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,1.0,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,21.0,1.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.505738020-07:00,1718304924.505738,34.28374457359314,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,21.0,1.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.506010294-07:00,1718304924.5060103,34.284016847610474,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,0.5,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,21.0,1.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.506298542-07:00,1718304924.5062983,34.28430485725403,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,0.5,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,21.0,1.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.506855249-07:00,1718304924.5068552,34.28486180305481,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,0.5,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,21.0,1.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.507129431-07:00,1718304924.5071294,34.285135984420776,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,0.5,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,22.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.605757475-07:00,1718304924.6057575,34.383764028549194,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,15.0,0.5,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,22.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.606029749-07:00,1718304924.6060295,34.38403606414795,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,15.0,1.0,0.0,0.0,-20.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,22.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.606302023-07:00,1718304924.606302,34.38430857658386,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,15.0,1.0,0.0,0.0,-20.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,22.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.606842518-07:00,1718304924.6068425,34.384849071502686,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,15.0,1.0,0.0,0.0,-20.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,0.0,0.0,12.0,-0.0699999999999931,15.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,22.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.607114792-07:00,1718304924.6071148,34.38512134552002,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,15.0,1.0,0.0,0.0,-20.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,0.0,0.0,12.0,-0.0699999999999931,15.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,23.0,0.0,(3) Faulted,15.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.705762863-07:00,1718304924.7057629,34.48376941680908,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,0.0,1.0,0.0,0.0,-20.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,0.0,0.0,12.0,-0.0699999999999931,15.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,23.0,0.0,(3) Faulted,15.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.706032991-07:00,1718304924.7060328,34.484039306640625,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,0.0,1.0,0.0,0.0,-20.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,0.0,0.0,12.0,-0.0699999999999931,15.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,23.0,0.0,(3) Faulted,15.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.706311464-07:00,1718304924.7063115,34.484318017959595,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,0.0,1.0,0.0,0.0,-20.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0,-0.0699999999999931,15.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,23.0,0.0,(3) Faulted,15.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.706850052-07:00,1718304924.70685,34.484856605529785,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,0.0,1.0,0.0,0.0,-20.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0,-0.0699999999999931,0.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,23.0,0.0,(3) Faulted,15.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.707120180-07:00,1718304924.70712,34.48512649536133,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,0.0,1.0,0.0,0.0,-20.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0,-0.0699999999999931,0.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,25.0,0.0,(3) Faulted,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.805830240-07:00,1718304924.8058302,34.583836793899536,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0,-0.0699999999999931,0.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,25.0,0.0,(3) Faulted,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.806100368-07:00,1718304924.8061004,34.58410692214966,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0,-0.0699999999999931,0.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,25.0,0.0,(3) Faulted,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.806378841-07:00,1718304924.8063788,34.58438539505005,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,0.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,25.0,0.0,(3) Faulted,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.806913376-07:00,1718304924.8069131,34.584919691085815,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,25.0,0.0,(3) Faulted,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.807183504-07:00,1718304924.8071835,34.58519005775452,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.807473898-07:00,1718304924.807474,34.58548045158386,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,2.0,9.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.807752132-07:00,1718304924.807752,34.585758447647095,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,3.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.808020353-07:00,1718304924.8080204,34.58602690696716,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,3.0
MFCG1,2024-06-13 11:55:24.808292627-07:00,1718304924.8082926,34.5862991809845,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:24.905800819-07:00,1718304924.9058008,34.683807373046875,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,2.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:24.906070948-07:00,1718304924.9060707,34.68407726287842,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,2.0,1.0,0.0,0.0,-20.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:24.906345367-07:00,1718304924.9063451,34.684351682662964,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,2.0,1.0,0.0,0.0,-20.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:24.906881809-07:00,1718304924.9068818,34.68488836288452,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,2.0,1.0,0.0,0.0,-20.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,0.0,12.0,-0.0699999999999931,2.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:24.907162189-07:00,1718304924.907162,34.685168504714966,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,2.0,1.0,0.0,0.0,-20.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,0.0,12.0,-0.0699999999999931,2.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,27.0,0.0,(3) Faulted,2.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:25.005790234-07:00,1718304925.0057902,34.78379678726196,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,0.0,12.0,-0.0699999999999931,2.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,27.0,0.0,(3) Faulted,2.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:25.006062508-07:00,1718304925.0060625,34.7840690612793,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,0.0,12.0,-0.0699999999999931,2.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,27.0,0.0,(3) Faulted,2.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:25.006336689-07:00,1718304925.0063367,34.784343242645264,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,2.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,27.0,0.0,(3) Faulted,2.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:25.006869316-07:00,1718304925.0068693,34.78487586975098,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,27.0,0.0,(3) Faulted,2.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:25.007139444-07:00,1718304925.0071394,34.7851459980011,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:25.105835438-07:00,1718304925.1058354,34.88384199142456,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:25.106105804-07:00,1718304925.1061058,34.88411235809326,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:25.106388092-07:00,1718304925.106388,34.88439464569092,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
MFCG1,2024-06-13 11:55:25.106924534-07:00,1718304925.1069243,34.88493084907532,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,3.0,14.0,0.0,25.0,0.0,0.0,0.0,12.0,-40.0,4.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,4.0
