Asset,Datetime,Timestamp,Runtime_Seconds,SYS_FaultID,SYS_FaultLvl,SYS_FaultSt,Debug_FaultActiveID,PC_GW1_Md_Req,PC_GW1_HVH2_Permit,PC_GW1_EHV_Cntctr_Req,PC_GW1_P_Req,PC_GW1_V_Req,PC_GW1_Fan_Pct_Req,PC_GW1_ESTOP,PC_GW1_IsoSt_Req,PC_GW1_RC,PC_GW2_Md_Req,PC_GW2_HVH2_Permit,PC_GW2_EHV_Cntctr_Req,PC_GW2_P_Req,PC_GW2_V_Req,PC_GW2_Fan_Pct_Req,PC_GW2_ESTOP,PC_GW2_IsoSt_Req,PC_GW2_RC,Core_St,DiagFltID,INV_Status,DiagFltSt,Core_FCE_st,INVTCPSt,Core_Ign_St,DiagFltLvl,Core_INV_St,Core_PDU_St,Core_UI_St,Ign_MPRDen,Ign_Wakeon,LV_12VBATT_V,Cool_FanSpdA,Cool_FanSpdB,Cool_FanSpdE,T_RADA_IN,T_RADA_OUT,T_RADE_In,T_RADE_OUT,P_H2_SUPPLY,P_H2_TANK,FC_Current,FC_Status,FC_Temperature,FC_Voltage,H2LeakSns1,H2LeakSns2,H2LeakSns3,H2LeakSns4,H2LeakSns5,H2LeakSns6,SYS_EnergyMode_Actv,SYS_Estop_Cmd,SYS_AvgPower_Out,SYS_StateMachine,HVB_Current,HVB_Temperature,HVB_Voltage,HVB_SOC,HVB_SOH,HVB_Status,HVDC_Current,HVDC_Status,HVDC_Temperature,HVDC_Voltage,AC_INVA_PF,SYS_EHV_Closed,SYS_Estop_st,AC_INVA_Status,SYS_LV_Voltage,SYS_Status,AC_INVB_PF,AC_INVB_Status,H2Tank_AvgTemp,H2Tank_FuelCapacity,H2Tank_FuelDensity,H2Tank_FuelRemaining,INV_A_ApparentPower,INV_A_FaultGrp1,INV_A_FaultGrp2,INV_A_FaultGrp3,INV_A_FaultGrp4,INV_A_Status,INV_A_ApparentPower_Calc,INV_A_ActivePower,INV_A_DCVoltAct,INV_A_FanSpd1,INV_A_FanSpd2,INV_A_TempMax,INV_A_LineCurrA,INV_A_LineCurrB,INV_A_LineCurrC,INV_A_PhaseRot,INV_A_GridFreq,INV_A_LineVoltVab,INV_A_LineVoltVbc,INV_A_LineVoltVca,INV_B_ApparentPower,INV_B_FaultGrp1,INV_B_FaultGrp2,INV_B_FaultGrp3,INV_B_FaultGrp4,INV_B_Status,GW1_BDC_Vmeas,GW1_BDC_Iin,GW1_BDC_Iout,GW1_BDC_IoutMin,GW1_BDC_IoutMax,GW1_BDC_RC,GW1_FCS_Vmeas,GW1_FCS_Imeas,GW1_FCS_ILim,GW1_FCS_PAirPmp,GW1_FCS_FuelEmpty,GW1_FCS_RC,GW1_HVB_Vmeas,GW1_HVB_Imeas,GW1_HVB_Soc,GW1_HVB_PChgLim,GW1_HVB_PDchgLim,GW1_HVB_RC,GW1_FCE_Pmeas,GW1_FCE_PChgLim,GW1_FCE_PDchgLim,GW1_FCE_Vmeas,GW1_FCE_Imeas,GW1_Power_RC,GW1_BDC_St,GW1_HVH2_St,GW1_FCS_St,GW1_HVB_St,GW1_FCE_St,GW1_MdFb,GW1_EHV_St,GW1_SmokeDetSt,GW1_EstopDetS,GW1_FCE_FaultID,GW1_FCE_FaultIDSt,GW1_FCE_FaultLvl,GW1_States_RC,GW1_BATT_BATT_DTC_HIGH,GW1_BATT_BATT_DTC_LOW,GW1_BATT_DTC_STORAGE,GW1_BATT_SPECIFY_CODE_SYS,GW1_BATT_ALIVE_COUNTER_560,GW1_BATT_CHECKSUM_560,GW1_FC_DTC_HIGH_BYTE,GW1_FC_DTC_LOW_BYTE,GW1_FC_DTC_FTB,GW1_FC_FTB_USAGE,GW1_FC_DTC_STORAGE_STATUS,GW1_FC_DTC_SYSTEM_DESIGNATOR_BIT,GW1_FC_ALIVE_COUNTER_688,GW1_FC_CHECKSUM_688,GW1_Bat_TMax,GW1_FCS_TMax,GW1_BDC_Tmax,GW1_DV_Iin,GW1_DV_Iout,GW1_DV_Vout,GW1_Air_T1,GW1_FCE_RC,GW1_Air_Press,GW1_ClntFc1_TIn,GW1_ClntFc2_TIn,GW1_ClntFc1_TOut,GW1_ClntFc2_TOut,GW1_ClntFc3_TOut,GW1_ClntFc4_TOut,GW1_DoorBatLtSt,GW1_DoorBatRtSt,GW1_DoorFcLtSt,GW1_DoorFcRtSt,GW1_Quad_RC
MFCG1,2024-06-13 11:55:29.307547808-07:00,1718304929.3075478,39.08555436134338,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,21.0,1.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.307821989-07:00,1718304929.307822,39.08582854270935,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,22.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.406497955-07:00,1718304929.406498,39.18450450897217,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,15.0,1.0,0.0,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,22.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.406770229-07:00,1718304929.4067702,39.1847767829895,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,15.0,1.0,0.0,0.0,-20.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,22.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.407044411-07:00,1718304929.4070444,39.18505096435547,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,15.0,1.0,0.0,0.0,-20.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,22.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.407582998-07:00,1718304929.4075828,39.18558931350708,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,15.0,1.0,0.0,0.0,-20.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,0.0,0.0,12.0,-0.0699999999999931,15.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,22.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.407855272-07:00,1718304929.4078553,39.18586182594299,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,15.0,1.0,0.0,0.0,-20.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,0.0,0.0,12.0,-0.0699999999999931,15.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,23.0,0.0,(3) Faulted,15.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.506495237-07:00,1718304929.5064952,39.284501791000366,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,0.0,1.0,0.0,0.0,-20.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,0.0,0.0,12.0,-0.0699999999999931,15.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,23.0,0.0,(3) Faulted,15.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.506765604-07:00,1718304929.5067656,39.28477215766907,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,0.0,1.0,0.0,0.0,-20.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,0.0,0.0,12.0,-0.0699999999999931,15.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,23.0,0.0,(3) Faulted,15.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.507039785-07:00,1718304929.5070395,39.285046100616455,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,0.0,1.0,0.0,0.0,-20.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0,-0.0699999999999931,15.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,23.0,0.0,(3) Faulted,15.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.507580519-07:00,1718304929.5075805,39.28558707237244,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,0.0,1.0,0.0,0.0,-20.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0,-0.0699999999999931,0.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,23.0,0.0,(3) Faulted,15.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.507850647-07:00,1718304929.5078506,39.28585720062256,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,0.0,1.0,0.0,0.0,-20.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0,-0.0699999999999931,0.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,25.0,0.0,(3) Faulted,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.606548786-07:00,1718304929.6065488,39.38455533981323,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0,-0.0699999999999931,0.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,25.0,0.0,(3) Faulted,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.606818914-07:00,1718304929.606819,39.38482546806336,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0,-0.0699999999999931,0.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,25.0,0.0,(3) Faulted,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.607097149-07:00,1718304929.6070971,39.385103702545166,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,0.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,25.0,0.0,(3) Faulted,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.607633829-07:00,1718304929.6076338,39.38564038276672,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,25.0,0.0,(3) Faulted,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.607904196-07:00,1718304929.607904,39.385910511016846,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,1.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.706564188-07:00,1718304929.706564,39.48457050323486,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,2.0,1.0,0.0,0.0,-20.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.706834316-07:00,1718304929.7068343,39.484840869903564,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,2.0,1.0,0.0,0.0,-20.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.707108736-07:00,1718304929.7071087,39.48511528968811,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,2.0,1.0,0.0,0.0,-20.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,0.0,12.0,-0.0699999999999931,1.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.707647324-07:00,1718304929.707647,39.48565363883972,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,2.0,1.0,0.0,0.0,-20.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,0.0,12.0,-0.0699999999999931,2.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,26.0,0.0,(3) Faulted,1.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.707915545-07:00,1718304929.7079155,39.48592209815979,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,2.0,1.0,0.0,0.0,-20.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,0.0,12.0,-0.0699999999999931,2.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,27.0,0.0,(3) Faulted,2.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.806557655-07:00,1718304929.8065577,39.584564208984375,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,0.0,12.0,-0.0699999999999931,2.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,27.0,0.0,(3) Faulted,2.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.806829929-07:00,1718304929.80683,39.58483648300171,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,0.0,12.0,-0.0699999999999931,2.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,27.0,0.0,(3) Faulted,2.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.807104111-07:00,1718304929.807104,39.58511066436768,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,2.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,27.0,0.0,(3) Faulted,2.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.807638645-07:00,1718304929.8076386,39.58564519882202,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,27.0,0.0,(3) Faulted,2.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.807909012-07:00,1718304929.807909,39.58591556549072,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.808185339-07:00,1718304929.808185,39.58619165420532,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,0.0,0.0,1.0,0.0,3.0,8.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.808459520-07:00,1718304929.8084595,39.58646607398987,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,8.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.808723927-07:00,1718304929.808724,39.58673048019409,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,8.0
MFCG1,2024-06-13 11:55:29.809000015-07:00,1718304929.809,39.58700656890869,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,3.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:29.906558275-07:00,1718304929.9065583,39.68456482887268,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.0,0.0,-20.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:29.906828403-07:00,1718304929.9068284,39.6848349571228,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:29.907100677-07:00,1718304929.9071007,39.68510723114014,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,3.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:29.907635212-07:00,1718304929.9076352,39.68564176559448,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,28.0,0.0,(3) Faulted,3.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:29.907903671-07:00,1718304929.9079037,39.68591022491455,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,4.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,29.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.006593466-07:00,1718304930.0065935,39.78460001945496,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.11,0.0,-20.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,29.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.006861687-07:00,1718304930.0068617,39.784868240356445,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.11,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,29.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.007134199-07:00,1718304930.007134,39.78514051437378,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.11,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,4.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,29.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.007672548-07:00,1718304930.0076723,39.78567886352539,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.11,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,29.0,0.0,(3) Faulted,4.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.007946968-07:00,1718304930.0079467,39.78595328330994,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,5.0,1.0,0.11,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,30.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.106594801-07:00,1718304930.1065948,39.884601354599,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.11,0.0,-20.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,30.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.106863260-07:00,1718304930.1068633,39.88486981391907,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.11,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,30.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.107135534-07:00,1718304930.1071355,39.8851420879364,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.11,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,5.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,30.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.107670069-07:00,1718304930.10767,39.88567662239075,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.11,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,30.0,0.0,(3) Faulted,5.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
