Asset,Datetime,Timestamp,Runtime_Seconds,SYS_FaultID,SYS_FaultLvl,SYS_FaultSt,Debug_FaultActiveID,PC_GW1_Md_Req,PC_GW1_HVH2_Permit,PC_GW1_EHV_Cntctr_Req,PC_GW1_P_Req,PC_GW1_V_Req,PC_GW1_Fan_Pct_Req,PC_GW1_ESTOP,PC_GW1_IsoSt_Req,PC_GW1_RC,PC_GW2_Md_Req,PC_GW2_HVH2_Permit,PC_GW2_EHV_Cntctr_Req,PC_GW2_P_Req,PC_GW2_V_Req,PC_GW2_Fan_Pct_Req,PC_GW2_ESTOP,PC_GW2_IsoSt_Req,PC_GW2_RC,Core_St,DiagFltID,INV_Status,DiagFltSt,Core_FCE_st,INVTCPSt,Core_Ign_St,DiagFltLvl,Core_INV_St,Core_PDU_St,Core_UI_St,Ign_MPRDen,Ign_Wakeon,LV_12VBATT_V,Cool_FanSpdA,Cool_FanSpdB,Cool_FanSpdE,T_RADA_IN,T_RADA_OUT,T_RADE_In,T_RADE_OUT,P_H2_SUPPLY,P_H2_TANK,FC_Current,FC_Status,FC_Temperature,FC_Voltage,H2LeakSns1,H2LeakSns2,H2LeakSns3,H2LeakSns4,H2LeakSns5,H2LeakSns6,SYS_EnergyMode_Actv,SYS_Estop_Cmd,SYS_AvgPower_Out,SYS_StateMachine,HVB_Current,HVB_Temperature,HVB_Voltage,HVB_SOC,HVB_SOH,HVB_Status,HVDC_Current,HVDC_Status,HVDC_Temperature,HVDC_Voltage,AC_INVA_PF,SYS_EHV_Closed,SYS_Estop_st,AC_INVA_Status,SYS_LV_Voltage,SYS_Status,AC_INVB_PF,AC_INVB_Status,H2Tank_AvgTemp,H2Tank_FuelCapacity,H2Tank_FuelDensity,H2Tank_FuelRemaining,INV_A_ApparentPower,INV_A_FaultGrp1,INV_A_FaultGrp2,INV_A_FaultGrp3,INV_A_FaultGrp4,INV_A_Status,INV_A_ApparentPower_Calc,INV_A_ActivePower,INV_A_DCVoltAct,INV_A_FanSpd1,INV_A_FanSpd2,INV_A_TempMax,INV_A_LineCurrA,INV_A_LineCurrB,INV_A_LineCurrC,INV_A_PhaseRot,INV_A_GridFreq,INV_A_LineVoltVab,INV_A_LineVoltVbc,INV_A_LineVoltVca,INV_B_ApparentPower,INV_B_FaultGrp1,INV_B_FaultGrp2,INV_B_FaultGrp3,INV_B_FaultGrp4,INV_B_Status,GW1_BDC_Vmeas,GW1_BDC_Iin,GW1_BDC_Iout,GW1_BDC_IoutMin,GW1_BDC_IoutMax,GW1_BDC_RC,GW1_FCS_Vmeas,GW1_FCS_Imeas,GW1_FCS_ILim,GW1_FCS_PAirPmp,GW1_FCS_FuelEmpty,GW1_FCS_RC,GW1_HVB_Vmeas,GW1_HVB_Imeas,GW1_HVB_Soc,GW1_HVB_PChgLim,GW1_HVB_PDchgLim,GW1_HVB_RC,GW1_FCE_Pmeas,GW1_FCE_PChgLim,GW1_FCE_PDchgLim,GW1_FCE_Vmeas,GW1_FCE_Imeas,GW1_Power_RC,GW1_BDC_St,GW1_HVH2_St,GW1_FCS_St,GW1_HVB_St,GW1_FCE_St,GW1_MdFb,GW1_EHV_St,GW1_SmokeDetSt,GW1_EstopDetS,GW1_FCE_FaultID,GW1_FCE_FaultIDSt,GW1_FCE_FaultLvl,GW1_States_RC,GW1_BATT_BATT_DTC_HIGH,GW1_BATT_BATT_DTC_LOW,GW1_BATT_DTC_STORAGE,GW1_BATT_SPECIFY_CODE_SYS,GW1_BATT_ALIVE_COUNTER_560,GW1_BATT_CHECKSUM_560,GW1_FC_DTC_HIGH_BYTE,GW1_FC_DTC_LOW_BYTE,GW1_FC_DTC_FTB,GW1_FC_FTB_USAGE,GW1_FC_DTC_STORAGE_STATUS,GW1_FC_DTC_SYSTEM_DESIGNATOR_BIT,GW1_FC_ALIVE_COUNTER_688,GW1_FC_CHECKSUM_688,GW1_Bat_TMax,GW1_FCS_TMax,GW1_BDC_Tmax,GW1_DV_Iin,GW1_DV_Iout,GW1_DV_Vout,GW1_Air_T1,GW1_FCE_RC,GW1_Air_Press,GW1_ClntFc1_TIn,GW1_ClntFc2_TIn,GW1_ClntFc1_TOut,GW1_ClntFc2_TOut,GW1_ClntFc3_TOut,GW1_ClntFc4_TOut,GW1_DoorBatLtSt,GW1_DoorBatRtSt,GW1_DoorFcLtSt,GW1_DoorFcRtSt,GW1_Quad_RC
MFCG1,2024-06-13 11:55:30.107940197-07:00,1718304930.10794,39.88594651222229,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,6.0,1.0,0.11,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,31.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.206624269-07:00,1718304930.2066243,39.984630823135376,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,7.0,1.0,0.11,0.0,-20.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,31.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.206894636-07:00,1718304930.2068946,39.98490118980408,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,7.0,1.0,0.0,0.0,-20.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,31.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.207168818-07:00,1718304930.2071688,39.98517537117005,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,7.0,1.0,0.0,0.0,-20.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,7.0,0.0,0.0,0.0,12.0,-0.0699999999999931,6.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,31.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.207709312-07:00,1718304930.2077093,39.98571586608887,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,7.0,1.0,0.0,0.0,-20.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,7.0,0.0,0.0,0.0,12.0,-0.0699999999999931,7.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,31.0,0.0,(3) Faulted,6.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.207975626-07:00,1718304930.2079756,39.98598217964173,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,7.0,1.0,0.0,0.0,-20.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,7.0,0.0,0.0,0.0,12.0,-0.0699999999999931,7.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,34.0,0.0,(3) Faulted,7.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.306621790-07:00,1718304930.3066216,40.08462810516357,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,8.0,1.0,0.0,0.0,-20.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,7.0,0.0,0.0,0.0,12.0,-0.0699999999999931,7.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,34.0,0.0,(3) Faulted,7.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.306895971-07:00,1718304930.306896,40.08490252494812,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,8.0,0.5,0.0,0.0,-20.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,7.0,0.0,0.0,0.0,12.0,-0.0699999999999931,7.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,34.0,0.0,(3) Faulted,7.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.307170153-07:00,1718304930.30717,40.08517646789551,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,8.0,0.5,0.0,0.0,-20.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,8.0,0.0,0.0,0.0,12.0,-0.0699999999999931,7.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,34.0,0.0,(3) Faulted,7.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.307706833-07:00,1718304930.3077068,40.085713386535645,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,8.0,0.5,0.0,0.0,-20.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,8.0,0.0,0.0,0.0,12.0,-0.0699999999999931,8.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,34.0,0.0,(3) Faulted,7.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.307973146-07:00,1718304930.3079731,40.0859797000885,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,8.0,0.5,0.0,0.0,-20.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,8.0,0.0,0.0,0.0,12.0,-0.0699999999999931,8.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,35.0,0.0,(3) Faulted,8.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.406655073-07:00,1718304930.406655,40.1846616268158,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,9.0,0.5,0.0,0.0,-20.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,8.0,0.0,0.0,0.0,12.0,-0.0699999999999931,8.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,35.0,0.0,(3) Faulted,8.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.406925440-07:00,1718304930.4069254,40.1849319934845,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,9.0,1.0,0.0,0.0,-20.0,0.0,9.0,0.0,0.0,0.0,0.0,0.0,8.0,0.0,0.0,0.0,12.0,-0.0699999999999931,8.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,35.0,0.0,(3) Faulted,8.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.407197714-07:00,1718304930.4071977,40.18520426750183,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,9.0,1.0,0.0,0.0,-20.0,0.0,9.0,0.0,0.0,0.0,0.0,0.0,9.0,0.0,0.0,0.0,12.0,-0.0699999999999931,8.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,35.0,0.0,(3) Faulted,8.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.407736301-07:00,1718304930.4077363,40.18574285507202,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,9.0,1.0,0.0,0.0,-20.0,0.0,9.0,0.0,0.0,0.0,0.0,0.0,9.0,0.0,0.0,0.0,12.0,-0.0699999999999931,9.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,35.0,0.0,(3) Faulted,8.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.408002615-07:00,1718304930.4080026,40.18600916862488,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,9.0,1.0,0.0,0.0,-20.0,0.0,9.0,0.0,0.0,0.0,0.0,0.0,9.0,0.0,0.0,0.0,12.0,-0.0699999999999931,9.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,36.0,0.0,(3) Faulted,9.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.506654501-07:00,1718304930.5066545,40.284661054611206,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.0,0.0,-20.0,0.0,9.0,0.0,0.0,0.0,0.0,0.0,9.0,0.0,0.0,0.0,12.0,-0.0699999999999931,9.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,36.0,0.0,(3) Faulted,9.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.506922722-07:00,1718304930.5069227,40.284929275512695,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.11,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,9.0,0.0,0.0,0.0,12.0,-0.0699999999999931,9.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,36.0,0.0,(3) Faulted,9.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.507197142-07:00,1718304930.5071971,40.28520369529724,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.11,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,9.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,36.0,0.0,(3) Faulted,9.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.507731676-07:00,1718304930.5077317,40.28573822975159,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.11,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,36.0,0.0,(3) Faulted,9.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.507997990-07:00,1718304930.507998,40.28600454330444,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,10.0,1.0,0.11,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,37.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.606679916-07:00,1718304930.60668,40.38468647003174,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.11,0.0,-20.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,37.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.606950283-07:00,1718304930.6069503,40.38495683670044,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,37.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.607222557-07:00,1718304930.6072223,40.3852288722992,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,10.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,37.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.607758999-07:00,1718304930.6077588,40.38576531410217,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,37.0,0.0,(3) Faulted,10.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.608027458-07:00,1718304930.6080275,40.38603401184082,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,11.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,38.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.706689358-07:00,1718304930.7066891,40.48469567298889,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,12.0,1.0,0.0,0.0,-20.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,38.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.706959724-07:00,1718304930.7069595,40.48496603965759,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,12.0,1.0,0.0,0.0,-20.0,0.0,12.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,38.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.707233906-07:00,1718304930.707234,40.48524045944214,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,12.0,1.0,0.0,0.0,-20.0,0.0,12.0,0.0,0.0,0.0,0.0,0.0,12.0,0.0,0.0,0.0,12.0,-0.0699999999999931,11.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,38.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.707770586-07:00,1718304930.7077703,40.48577690124512,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,12.0,1.0,0.0,0.0,-20.0,0.0,12.0,0.0,0.0,0.0,0.0,0.0,12.0,0.0,0.0,0.0,12.0,-0.0699999999999931,12.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,38.0,0.0,(3) Faulted,11.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.708036900-07:00,1718304930.708037,40.48604345321655,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,12.0,1.0,0.0,0.0,-20.0,0.0,12.0,0.0,0.0,0.0,0.0,0.0,12.0,0.0,0.0,0.0,12.0,-0.0699999999999931,12.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,39.0,0.0,(3) Faulted,12.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.806726694-07:00,1718304930.8067267,40.58473324775696,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,1.0,0.0,0.0,-20.0,0.0,12.0,0.0,0.0,0.0,0.0,0.0,12.0,0.0,0.0,0.0,12.0,-0.0699999999999931,12.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,39.0,0.0,(3) Faulted,12.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.806997061-07:00,1718304930.806997,40.58500361442566,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,0.5,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,12.0,0.0,0.0,0.0,12.0,-0.0699999999999931,12.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,39.0,0.0,(3) Faulted,12.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.807269335-07:00,1718304930.807269,40.585275650024414,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,0.5,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,12.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,39.0,0.0,(3) Faulted,12.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.807809830-07:00,1718304930.8078098,40.585816383361816,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,0.5,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,39.0,0.0,(3) Faulted,12.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.808080196-07:00,1718304930.80808,40.58608651161194,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,0.5,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,40.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.808356524-07:00,1718304930.8083563,40.58636283874512,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,0.5,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,40.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,15.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.808626652-07:00,1718304930.8086267,40.58663320541382,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,0.5,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,40.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0,128.0,0.0,0.0,1.0,0.0,1.0,3.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,9.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.808891058-07:00,1718304930.808891,40.58689761161804,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,0.5,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,40.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0,128.0,0.0,0.0,1.0,0.0,1.0,3.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,10.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,9.0
MFCG1,2024-06-13 11:55:30.809165239-07:00,1718304930.8091652,40.58717179298401,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,13.0,0.5,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,40.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0,128.0,0.0,0.0,1.0,0.0,1.0,3.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,10.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,10.0
MFCG1,2024-06-13 11:55:30.906713486-07:00,1718304930.9067135,40.68472003936768,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,0.5,0.0,0.11,-20.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,40.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0,128.0,0.0,0.0,1.0,0.0,1.0,3.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,10.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,10.0
MFCG1,2024-06-13 11:55:30.906981707-07:00,1718304930.9069817,40.684988260269165,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.11,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,40.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0,128.0,0.0,0.0,1.0,0.0,1.0,3.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,10.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,10.0
MFCG1,2024-06-13 11:55:30.907253981-07:00,1718304930.907254,40.6852605342865,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.11,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,13.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,40.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0,128.0,0.0,0.0,1.0,0.0,1.0,3.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,10.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,10.0
MFCG1,2024-06-13 11:55:30.907788515-07:00,1718304930.9077885,40.685795068740845,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.11,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,40.0,0.0,(3) Faulted,13.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0,128.0,0.0,0.0,1.0,0.0,1.0,3.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,10.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,10.0
MFCG1,2024-06-13 11:55:30.908058882-07:00,1718304930.908059,40.686065435409546,51.0,3.0,0.0,10.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,(0) HV OFF,(0) Open,(0) Open,0.0,465.0,0.0,(0) OFF,(0) OFF - Iso Meas,0.0,222.0,51.0,2.0,0.0,16.0,3.0,3.0,3.0,4.0,0.0,8.0,1.0,0.0,12.4,870.0,870.0,870.0,-10.0,-10.0,-10.0,-10.0,0.0,0.0,0.0,3.0,25.002,1.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.0,0.0,0.0,0.0,0.0,0.0,0.0,-983.04,0.0,0.0,0.0,0.0,0.0,1.0,2.0,12.495,0.0,0.0,0.0,-31.92,129.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,2.8000000000000003,0.0,0.0,27.65,0.6,0.6,0.6,0.0,0.0,1.7999999999999998,1.5,2.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.06,224.95,76.78,373.23,14.0,1.0,0.11,0.0,-20.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,0.0,0.0,12.0,-0.0699999999999931,14.0,(0) OFF,(0) OFF,(1) ON,(0) OFF,(2) FAULT,(0) HV OFF,(0) Open,(1) ON,(1) ON,41.0,0.0,(3) Faulted,14.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0,128.0,0.0,0.0,1.0,0.0,1.0,3.0,0.0,25.0,0.0,0.0,0.0,13.0,-40.0,10.0,0.0,-40.0,-40.0,-40.0,-40.0,-40.0,-40.0,(0) Open,(0) Open,(0) Open,(0) Open,10.0
